---
titulo: Inspección de la subestación [nombre o TAG]
subtitulo: [planta, edificio o cliente]
fecha: 
---

> [!NOTE]
> Los recuadros se rellenan aquí mismo, sin abrir el editor: pulsa uno y escribe.
> Esta hoja es de inspección, no de maniobra. Nada de lo que aparece aquí justifica abrir una celda sin permiso de trabajo y sin bloqueo.

## Datos de la subestación

| Dato | Contenido |
| --- | --- |
| Nombre o TAG | [[TAG]] |
| Ubicación | [[Ubicación]] |
| Tensión de entrada | [[Tensión primaria]] |
| Tensión de salida | [[Tensión secundaria]] |
| Potencia instalada | [[kVA totales]] |
| Tipo | [[Tipo =Interior/Intemperie/Pedestal/Compacta/Poste]] |
| Configuración | [[Configuración =Radial simple/Anillo/Doble alimentación/Con transferencia]] |
| Qué alimenta | [[Cargas principales]] |

## Datos de la inspección

| Dato | Contenido |
| --- | --- |
| Fecha | [[Fecha =fecha]] |
| Hora de inicio | [[Inicio =hora]] |
| Tipo | [[Tipo de inspección =Mensual/Trimestral/Semestral/Anual/Después de una falla]] |
| Condición | [[Condición =Energizada/Desenergizada con bloqueo]] |
| Quién inspecciona | [[Nombre y ficha]] |
| Acompañante | [[Nombre del acompañante]] |
| N.º de permiso de trabajo | [[Permiso]] |
| Clima | [[Clima =Seco/Lluvia/Después de lluvia/Alta humedad]] |

Nunca se entra solo a una subestación de media tensión. Si el acompañante está en blanco, la inspección no se hizo como debía.

## Antes de entrar

- [ ] La puerta está cerrada, con candado y sin señales de forzado.
- [ ] La señalización de riesgo eléctrico está completa y legible.
- [ ] El diagrama unifilar está en la pared y coincide con lo instalado.
- [ ] El extintor está en su sitio y vigente: vence [[Extintor vence =fecha]].
- [ ] La banqueta o el tapete aislante está en su lugar y en buen estado.
- [ ] Los guantes dieléctricos y la pértiga están disponibles y vigentes.
- [ ] La iluminación normal y la de emergencia funcionan.
- [ ] No hay material almacenado dentro del recinto.
- [ ] Traigo el EPP con arco eléctrico que exige la categoría del punto.

## Obra civil y ambiente

| Punto | Estado | Observación |
| --- | --- | --- |
| Piso y trincheras | [[Estado =Bueno/Con fisuras/Con agua]] | [[Observación]] |
| Techo y filtraciones | [[Estado =Seco/Con humedad/Con goteras]] | [[Observación]] |
| Ventilación y rejillas | [[Estado =Libres/Parcialmente obstruidas/Obstruidas]] | [[Observación]] |
| Temperatura del recinto | [[Grados =numero]] °C | [[Observación]] |
| Humedad | [[Humedad =Normal/Alta/Condensación visible]] | [[Observación]] |
| Ingreso de polvo | [[Polvo =Bajo/Medio/Alto]] | [[Observación]] |
| Presencia de roedores o insectos | [[Presencia =No/Indicios/Sí]] | [[Observación]] |
| Vegetación o maleza alrededor | [[Vegetación =Controlada/Invasiva/No aplica]] | [[Observación]] |
| Sellos de ductos y pasamuros | [[Sellos =Completos/Incompletos/Ausentes]] | [[Observación]] |

El agua, el polvo y los roedores explican más fallas de subestación que cualquier defecto del equipo.

## Acometida y medición

| Punto | Lectura o estado | Observación |
| --- | --- | --- |
| Estado de la acometida | [[Estado =Bueno/Regular/Malo]] | [[Observación]] |
| Terminales y conectores | [[Estado =Bien apretados/Con oxidación/Recalentados]] | [[Observación]] |
| Lectura del medidor | [[Lectura]] | [[Observación]] |
| Demanda máxima del período | [[Demanda]] | [[Observación]] |
| Factor de potencia | [[FP]] | [[Observación]] |
| Sellos de la compañía | [[Sellos =Íntegros/Rotos/Sin sellos]] | [[Observación]] |

## Celdas de media tensión

| Celda | Función | Posición | Estado interno | Enclavamientos | Contador de maniobras | Resultado |
| --- | --- | --- | --- | --- | --- | --- |
| [[Celda]] | [[Función =Llegada/Salida/Protección de transformador/Medida/Acople]] | [[Posición =Cerrado/Abierto/Puesta a tierra]] | [[Estado =Limpio/Con polvo/Con marcas de arco]] | [[Enclavamientos =Operan/No operan/No se probaron]] | [[Maniobras =numero]] | [[Resultado =Conforme/Observado/No conforme]] |
| [[Celda]] | [[Función =Llegada/Salida/Protección de transformador/Medida/Acople]] | [[Posición =Cerrado/Abierto/Puesta a tierra]] | [[Estado =Limpio/Con polvo/Con marcas de arco]] | [[Enclavamientos =Operan/No operan/No se probaron]] | [[Maniobras =numero]] | [[Resultado =Conforme/Observado/No conforme]] |
| [[Celda]] | [[Función =Llegada/Salida/Protección de transformador/Medida/Acople]] | [[Posición =Cerrado/Abierto/Puesta a tierra]] | [[Estado =Limpio/Con polvo/Con marcas de arco]] | [[Enclavamientos =Operan/No operan/No se probaron]] | [[Maniobras =numero]] | [[Resultado =Conforme/Observado/No conforme]] |
| [[Celda]] | [[Función =Llegada/Salida/Protección de transformador/Medida/Acople]] | [[Posición =Cerrado/Abierto/Puesta a tierra]] | [[Estado =Limpio/Con polvo/Con marcas de arco]] | [[Enclavamientos =Operan/No operan/No se probaron]] | [[Maniobras =numero]] | [[Resultado =Conforme/Observado/No conforme]] |

| Punto de la celda | Estado | Observación |
| --- | --- | --- |
| Indicadores de presencia de tensión | [[Estado =Funcionan/Uno apagado/No funcionan]] | [[Observación]] |
| Manómetro de SF6 o vacío | [[Estado =En zona verde/En zona amarilla/En rojo/No aplica]] | [[Observación]] |
| Mecanismo de operación | [[Estado =Suave/Duro/Trabado]] | [[Observación]] |
| Fusibles de media tensión | [[Estado =Íntegros/Uno fundido/Sin dato]] | [[Observación]] |
| Cuchillas de puesta a tierra | [[Estado =Operan/Con juego/Trabadas]] | [[Observación]] |
| Bloqueos por llave | [[Estado =Completos/Faltan llaves/Anulados]] | [[Observación]] |

Un enclavamiento anulado con un alambre no es un detalle: es el accidente que todavía no ocurrió.

## Transformadores

| Punto | Transformador 1 | Transformador 2 |
| --- | --- | --- |
| TAG | [[TAG]] | [[TAG]] |
| Potencia | [[kVA]] | [[kVA]] |
| Relación de transformación | [[Relación]] | [[Relación]] |
| Tipo | [[Tipo =Aceite/Seco encapsulado/Seco abierto]] | [[Tipo =Aceite/Seco encapsulado/Seco abierto]] |
| Nivel de aceite | [[Nivel =Correcto/Bajo/No aplica]] | [[Nivel =Correcto/Bajo/No aplica]] |
| Fugas de aceite | [[Fuga =No/Rezume/Goteo]] | [[Fuga =No/Rezume/Goteo]] |
| Temperatura del devanado | [[Grados]] °C | [[Grados]] °C |
| Temperatura del aceite | [[Grados]] °C | [[Grados]] °C |
| Silicagel | [[Silicagel =Azul/Rosado/No aplica]] | [[Silicagel =Azul/Rosado/No aplica]] |
| Ventiladores forzados | [[Estado =Operan/Uno detenido/No aplica]] | [[Estado =Operan/Uno detenido/No aplica]] |
| Ruido y vibración | [[Ruido =Normal/Zumbido fuerte/Golpeteo]] | [[Ruido =Normal/Zumbido fuerte/Golpeteo]] |
| Aisladores pasantes | [[Estado =Limpios/Con polvo/Fisurados]] | [[Estado =Limpios/Con polvo/Fisurados]] |
| Conexión de puesta a tierra | [[Estado =Firme/Floja/Corroída]] | [[Estado =Firme/Floja/Corroída]] |
| Posición del conmutador | [[Posición]] | [[Posición]] |
| Relé Buchholz o de presión | [[Estado =Sin alarma/En alarma/No aplica]] | [[Estado =Sin alarma/En alarma/No aplica]] |

**Última prueba de aceite:** [[Fecha =fecha]] — resultado [[Resultado]]

## Tablero de baja tensión

| Punto | Lectura o estado | Observación |
| --- | --- | --- |
| Tensión L1-N | [[Volts]] | [[Observación]] |
| Tensión L2-N | [[Volts]] | [[Observación]] |
| Tensión L3-N | [[Volts]] | [[Observación]] |
| Desbalance de tensión | [[Porcentaje]] % | [[Observación]] |
| Corriente L1 | [[Amperios]] | [[Observación]] |
| Corriente L2 | [[Amperios]] | [[Observación]] |
| Corriente L3 | [[Amperios]] | [[Observación]] |
| Corriente de neutro | [[Amperios]] | [[Observación]] |
| Carga respecto a la capacidad | [[Porcentaje]] % | [[Observación]] |
| Interruptor principal | [[Estado =Bueno/Observado/Con disparos frecuentes]] | [[Observación]] |
| Barras y aprietes | [[Estado =Firmes/Con oxidación/Con recalentamiento]] | [[Observación]] |
| Banco de capacitores | [[Estado =Operando/Con etapas fuera/Fuera de servicio/No aplica]] | [[Observación]] |
| Rotulado de circuitos | [[Rotulado =Completo/Parcial/Ausente]] | [[Observación]] |

Una corriente de neutro alta con cargas equilibradas apunta a armónicos, no a desbalance.

## Protecciones

| Protección | Ajuste actual | Ajuste según estudio | Coincide | Última prueba |
| --- | --- | --- | :-: | --- |
| Sobrecorriente de fase (51) | [[Ajuste]] | [[Ajuste de estudio]] | [ ] | [[Fecha =fecha]] |
| Sobrecorriente instantánea (50) | [[Ajuste]] | [[Ajuste de estudio]] | [ ] | [[Fecha =fecha]] |
| Sobrecorriente de tierra (51N) | [[Ajuste]] | [[Ajuste de estudio]] | [ ] | [[Fecha =fecha]] |
| Diferencial de transformador (87T) | [[Ajuste]] | [[Ajuste de estudio]] | [ ] | [[Fecha =fecha]] |
| Sobretensión y baja tensión | [[Ajuste]] | [[Ajuste de estudio]] | [ ] | [[Fecha =fecha]] |

- [ ] El relé no tiene alarmas ni eventos sin revisar.
- [ ] La batería del relé y la fuente auxiliar están bien.
- [ ] Los disparos quedaron registrados con fecha y hora.
- [ ] El estudio de coordinación tiene menos de [[Años =numero]] años.

## Puesta a tierra

| Punto | Medida o estado | Observación |
| --- | --- | --- |
| Resistencia de la malla | [[Ohmios]] Ω | [[Método y fecha de la medición]] |
| Continuidad de conexiones visibles | [[Continuidad =Correcta/Con puntos flojos/Interrumpida]] | [[Observación]] |
| Soldaduras exotérmicas | [[Estado =Buenas/Con corrosión/Rotas]] | [[Observación]] |
| Conexión de estructuras y puertas | [[Estado =Conectadas/Alguna suelta/Sin conectar]] | [[Observación]] |
| Pararrayos y descargadores | [[Estado =Buenos/Con marcas de descarga/Dañados]] | [[Observación]] |
| Barra equipotencial | [[Estado =Completa/Incompleta]] | [[Observación]] |

## Termografía

Solo si se hizo con carga. Sin carga, la termografía no dice nada.

| Punto medido | Temperatura | Referencia | Diferencia | Criticidad |
| --- | --- | --- | --- | --- |
| [[Punto]] | [[Grados]] °C | [[Grados]] °C | [[Delta T]] | [[Criticidad =Normal/Vigilar/Programar/Urgente]] |
| [[Punto]] | [[Grados]] °C | [[Grados]] °C | [[Delta T]] | [[Criticidad =Normal/Vigilar/Programar/Urgente]] |
| [[Punto]] | [[Grados]] °C | [[Grados]] °C | [[Delta T]] | [[Criticidad =Normal/Vigilar/Programar/Urgente]] |

**Carga durante la termografía:** [[Porcentaje de carga]] % · **Cámara y n.º de serie:** [[Cámara]]

## Hallazgos

| N.º | Hallazgo | Dónde | Gravedad | Qué se hace | Responsable | Para cuándo |
| :-: | --- | --- | --- | --- | --- | --- |
| 1 | [[Hallazgo]] | [[Dónde]] | [[Gravedad =Crítica/Alta/Media/Baja]] | [[Acción]] | [[Responsable]] | [[Fecha =fecha]] |
| 2 | [[Hallazgo]] | [[Dónde]] | [[Gravedad =Crítica/Alta/Media/Baja]] | [[Acción]] | [[Responsable]] | [[Fecha =fecha]] |
| 3 | [[Hallazgo]] | [[Dónde]] | [[Gravedad =Crítica/Alta/Media/Baja]] | [[Acción]] | [[Responsable]] | [[Fecha =fecha]] |
| 4 | [[Hallazgo]] | [[Dónde]] | [[Gravedad =Crítica/Alta/Media/Baja]] | [[Acción]] | [[Responsable]] | [[Fecha =fecha]] |

## Cierre

| Dato | Contenido |
| --- | --- |
| Hora de cierre | [[Cierre =hora]] |
| Estado en que queda la subestación | [[Estado final =Normal/Con restricciones/Fuera de servicio]] |
| ¿Se hizo alguna maniobra? | [[Maniobra =No/Sí]] — [[Cuál]] |
| ¿Se avisó a operaciones? | [ ] |
| N.º de OT en el CMMS | [[OT]] |
| Próxima inspección | [[Próxima =fecha]] |

- [ ] La puerta quedó cerrada y con candado.
- [ ] El recinto quedó limpio y sin herramienta dentro.
- [ ] Los hallazgos críticos se avisaron por teléfono, no solo por escrito.

| Quien inspecciona | Acompañante | Supervisor | Propietario del activo / cliente |
| --- | --- | --- | --- |
| [[Firma =firma]] | [[Firma =firma]] | [[Firma =firma]] | [[Firma =firma]] |
| [[Nombre]] | [[Nombre]] | [[Nombre]] | [[Nombre]] |

---

*Qué se hace con esta hoja: PDF al expediente de la subestación, lecturas al histórico y hallazgos críticos a la lista de trabajo del día. La hoja de hace un año es la que te dice si la temperatura del transformador subió o siempre estuvo así.*
